%%-----  Instance Generation Info  -----%%
% This instance was modified with the following parameters:
% pg_scale_min: 0.8
% pg_scale_max: 1.2
% pd_scale_min: 0.8
% pd_scale_max: 1.2
% n_busbar_distribution: [1 => 0.1, 2 => 0.7, 3 => 0.15, 4 => 0.05]

%% MATPOWER Case Format : Version 2
function mpc = pglib_opf_case118_ieee
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	1	2	58.0	31.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	2	1	19.0	8.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	3	1	44.0	11.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	4	2	35.0	11.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	5	1	0.0	0.0	0.0	-40.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	6	2	45.0	19.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	7	1	19.0	2.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	8	2	23.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	9	1	0.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	10	2	0.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	11	1	77.0	25.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	12	2	46.0	10.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	13	1	30.0	14.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	14	1	15.0	1.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	15	2	78.0	26.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	16	1	22.0	9.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	17	1	13.0	3.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	18	2	59.0	34.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	19	2	46.0	26.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	20	1	21.0	4.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	21	1	14.0	8.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	22	1	9.0	4.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	23	1	6.0	3.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	24	2	13.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	25	2	0.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	26	2	0.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	27	2	81.0	15.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	28	1	14.0	6.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	29	1	28.0	5.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	30	1	0.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	31	2	35.0	22.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	32	2	50.0	20.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	33	1	21.0	8.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	34	2	61.0	27.0	0.0	14.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	35	1	30.0	8.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	36	2	37.0	20.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	37	1	0.0	0.0	0.0	-25.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	38	1	0.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	39	1	32.0	13.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	40	2	61.0	21.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	41	1	32.0	9.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	42	2	107.0	26.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	43	1	20.0	8.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	44	1	16.0	8.0	0.0	10.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	45	1	56.0	23.0	0.0	10.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	46	2	32.0	11.0	0.0	10.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	47	1	40.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	48	1	19.0	10.0	0.0	15.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	49	2	72.0	25.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	50	1	14.0	3.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	51	1	19.0	9.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	52	1	21.0	6.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	53	1	26.0	12.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	54	2	99.0	28.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	55	2	73.0	26.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	56	2	74.0	16.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	57	1	13.0	3.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	58	1	10.0	2.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	59	2	278.0	113.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	60	1	91.0	3.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	61	2	0.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	62	2	79.0	14.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	63	1	0.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	64	1	0.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	65	2	0.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	66	2	42.0	20.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	67	1	30.0	7.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	68	1	0.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	69	3	0.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	70	2	71.0	21.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	71	1	0.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	72	2	10.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	73	2	6.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	74	2	57.0	23.0	0.0	12.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	75	1	47.0	11.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	76	2	55.0	29.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	77	2	56.0	26.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	78	1	75.0	28.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	79	1	41.0	33.0	0.0	20.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	80	2	153.0	31.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	81	1	0.0	0.0	0.0	0.0	1.0	1.0	0.0	345.0	1.0	1.06	0.94				
	82	1	64.0	32.0	0.0	20.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	83	1	19.0	10.0	0.0	10.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	84	1	13.0	8.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	85	2	28.0	18.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	86	1	19.0	9.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	87	2	0.0	0.0	0.0	0.0	1.0	1.0	0.0	161.0	1.0	1.06	0.94				
	88	1	48.0	10.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	89	2	0.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	90	2	153.0	39.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	91	2	11.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	92	2	71.0	11.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	93	1	10.0	6.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	94	1	27.0	14.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	95	1	40.0	30.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	96	1	33.0	13.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	97	1	12.0	7.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	98	1	37.0	9.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	99	2	45.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	100	2	38.0	18.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	101	1	24.0	17.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	102	1	4.0	3.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	103	2	23.0	16.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	104	2	44.0	29.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	105	2	31.0	26.0	0.0	20.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	106	1	45.0	17.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	107	2	53.0	13.0	0.0	6.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	108	1	2.0	1.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	109	1	7.0	3.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	110	2	42.0	32.0	0.0	6.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	111	2	0.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	112	2	60.0	11.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	113	2	5.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	114	1	7.0	3.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	115	1	19.0	6.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	116	2	213.0	0.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	117	1	21.0	9.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
	118	1	29.0	13.0	0.0	0.0	1.0	1.0	0.0	138.0	1.0	1.06	0.94				
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
	1	0.0	5.0	15.0	-5.0	1.0	100.0	1.0	0.0	0.0															
	4	0.0	0.0	300.0	-300.0	1.0	100.0	1.0	0.0	0.0															
	6	0.0	18.5	50.0	-13.0	1.0	100.0	1.0	0.0	0.0															
	8	0.0	0.0	300.0	-300.0	1.0	100.0	1.0	0.0	0.0															
	10	468.0	25.0	185.0	-136.0	1.0	100.0	1.0	468.0	0.0															
	12	0.0	4.0	48.0	-39.0	1.0	100.0	1.0	95.0	0.0															
	15	0.0	10.0	30.0	-10.0	1.0	100.0	1.0	0.0	0.0															
	18	0.0	17.0	50.0	-16.0	1.0	100.0	1.0	0.0	0.0															
	19	0.0	8.0	24.0	-8.0	1.0	100.0	1.0	0.0	0.0															
	24	0.0	0.0	300.0	-300.0	1.0	100.0	1.0	0.0	0.0															
	25	0.0	30.0	103.0	-44.0	1.0	100.0	1.0	206.0	0.0															
	26	534.0	0.0	268.0	-268.0	1.0	100.0	1.0	534.0	0.0															
	27	0.0	0.0	300.0	-300.0	1.0	100.0	1.0	0.0	0.0															
	31	0.0	0.0	7.0	-7.0	1.0	100.0	1.0	14.0	0.0															
	32	0.0	14.0	42.0	-14.0	1.0	100.0	1.0	0.0	0.0															
	34	0.0	8.0	24.0	-8.0	1.0	100.0	1.0	0.0	0.0															
	36	0.0	8.0	24.0	-8.0	1.0	100.0	1.0	0.0	0.0															
	40	0.0	0.0	300.0	-300.0	1.0	100.0	1.0	0.0	0.0															
	42	0.0	0.0	300.0	-300.0	1.0	100.0	1.0	0.0	0.0															
	46	23.0	0.0	11.0	-11.0	1.0	100.0	1.0	23.0	0.0															
	49	188.0	11.0	95.0	-72.0	1.0	100.0	1.0	188.0	0.0															
	54	0.0	0.0	22.0	-22.0	1.0	100.0	1.0	44.0	0.0															
	55	0.0	7.5	23.0	-8.0	1.0	100.0	1.0	0.0	0.0															
	56	0.0	3.5	15.0	-8.0	1.0	100.0	1.0	0.0	0.0															
	59	296.0	45.0	148.0	-58.0	1.0	100.0	1.0	296.0	0.0															
	61	232.0	0.0	116.0	-116.0	1.0	100.0	1.0	232.0	0.0															
	62	0.0	0.0	20.0	-20.0	1.0	100.0	1.0	0.0	0.0															
	65	0.0	56.0	169.0	-57.0	1.0	100.0	1.0	372.0	0.0															
	66	0.0	57.0	171.0	-57.0	1.0	100.0	1.0	671.0	0.0															
	69	759.0	0.0	332.0	-332.0	1.0	100.0	1.0	1307.0	0.0															
	70	0.0	11.0	32.0	-10.0	1.0	100.0	1.0	0.0	0.0															
	72	0.0	0.0	100.0	-100.0	1.0	100.0	1.0	0.0	0.0															
	73	0.0	0.0	100.0	-100.0	1.0	100.0	1.0	0.0	0.0															
	74	0.0	1.5	9.0	-6.0	1.0	100.0	1.0	0.0	0.0															
	76	0.0	7.5	23.0	-8.0	1.0	100.0	1.0	0.0	0.0															
	77	0.0	25.0	70.0	-20.0	1.0	100.0	1.0	0.0	0.0															
	80	541.0	48.0	271.0	-175.0	1.0	100.0	1.0	541.0	0.0															
	85	0.0	7.5	23.0	-8.0	1.0	100.0	1.0	0.0	0.0															
	87	0.0	0.0	6.0	-6.0	1.0	100.0	1.0	12.0	0.0															
	89	558.0	39.0	263.0	-184.0	1.0	100.0	1.0	558.0	0.0															
	90	0.0	0.0	300.0	-300.0	1.0	100.0	1.0	0.0	0.0															
	91	0.0	0.0	100.0	-100.0	1.0	100.0	1.0	0.0	0.0															
	92	0.0	3.0	9.0	-3.0	1.0	100.0	1.0	0.0	0.0															
	99	0.0	0.0	100.0	-100.0	1.0	100.0	1.0	0.0	0.0															
	100	674.0	54.0	160.0	-52.0	1.0	100.0	1.0	674.0	0.0															
	103	0.0	15.0	47.0	-18.0	1.0	100.0	1.0	126.0	0.0															
	104	0.0	7.5	23.0	-8.0	1.0	100.0	1.0	0.0	0.0															
	105	0.0	7.5	23.0	-8.0	1.0	100.0	1.0	0.0	0.0															
	107	0.0	0.0	200.0	-200.0	1.0	100.0	1.0	0.0	0.0															
	110	0.0	7.5	23.0	-8.0	1.0	100.0	1.0	0.0	0.0															
	111	0.0	0.0	37.0	-37.0	1.0	100.0	1.0	73.0	0.0															
	112	0.0	450.0	1000.0	-100.0	1.0	100.0	1.0	0.0	0.0															
	113	0.0	50.0	200.0	-100.0	1.0	100.0	1.0	0.0	0.0															
	116	0.0	0.0	1000.0	-1000.0	1.0	100.0	1.0	0.0	0.0															
];

%% branch data
%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
	1.0	2.0	0.0303	0.0999	0.0254	163.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	1.0	3.0	0.0129	0.0424	0.01082	138.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	4.0	5.0	0.00176	0.00798	0.0021	194.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	3.0	5.0	0.0241	0.108	0.0284	174.0	175.0	175.0	0	0	1.0	-30.0000014	30.0000014								
	5.0	6.0	0.0119	0.054	0.01426	181.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	6.0	7.0	0.00459	0.0208	0.0055	157.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	8.0	9.0	0.00244	0.0305	1.162	596.0	711.0	711.0	0	0	1.0	-30.0000014	30.0000014								
	8.0	5.0	0.0	0.0267	0.0	952.0	1099.0	1099.0	0.985	0.0	1.0	-30.0000014	30.0000014								
	9.0	10.0	0.00258	0.0322	1.23	757.0	710.0	710.0	0	0	1.0	-30.0000014	30.0000014								
	4.0	11.0	0.0209	0.0688	0.01748	179.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	5.0	11.0	0.0203	0.0682	0.01738	174.0	152.0	152.0	0	0	1.0	-30.0000014	30.0000014								
	11.0	12.0	0.00595	0.0196	0.00502	140.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	2.0	12.0	0.0187	0.0616	0.01572	136.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	3.0	12.0	0.0484	0.16	0.0406	146.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	7.0	12.0	0.00862	0.034	0.00874	174.0	164.0	164.0	0	0	1.0	-30.0000014	30.0000014								
	11.0	13.0	0.02225	0.0731	0.01876	143.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	12.0	14.0	0.0215	0.0707	0.01816	172.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	13.0	15.0	0.0744	0.2444	0.06268	113.0	115.0	115.0	0	0	1.0	-30.0000014	30.0000014								
	14.0	15.0	0.0595	0.195	0.0502	140.0	144.0	144.0	0	0	1.0	-30.0000014	30.0000014								
	12.0	16.0	0.0212	0.0834	0.0214	137.0	164.0	164.0	0	0	1.0	-30.0000014	30.0000014								
	15.0	17.0	0.0132	0.0437	0.0444	170.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	16.0	17.0	0.0454	0.1801	0.0466	160.0	158.0	158.0	0	0	1.0	-30.0000014	30.0000014								
	17.0	18.0	0.0123	0.0505	0.01298	141.0	167.0	167.0	0	0	1.0	-30.0000014	30.0000014								
	18.0	19.0	0.01119	0.0493	0.01142	204.0	173.0	173.0	0	0	1.0	-30.0000014	30.0000014								
	19.0	20.0	0.0252	0.117	0.0298	155.0	178.0	178.0	0	0	1.0	-30.0000014	30.0000014								
	15.0	19.0	0.012	0.0394	0.0101	132.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	20.0	21.0	0.0183	0.0849	0.0216	181.0	177.0	177.0	0	0	1.0	-30.0000014	30.0000014								
	21.0	22.0	0.0209	0.097	0.0246	162.0	178.0	178.0	0	0	1.0	-30.0000014	30.0000014								
	22.0	23.0	0.0342	0.159	0.0404	146.0	178.0	178.0	0	0	1.0	-30.0000014	30.0000014								
	23.0	24.0	0.0135	0.0492	0.0498	160.0	158.0	158.0	0	0	1.0	-30.0000014	30.0000014								
	23.0	25.0	0.0156	0.08	0.0864	176.0	186.0	186.0	0	0	1.0	-30.0000014	30.0000014								
	26.0	25.0	0.0	0.0382	0.0	633.0	768.0	768.0	0.96	0.0	1.0	-30.0000014	30.0000014								
	25.0	27.0	0.0318	0.163	0.1764	206.0	177.0	177.0	0	0	1.0	-30.0000014	30.0000014								
	27.0	28.0	0.01913	0.0855	0.0216	196.0	174.0	174.0	0	0	1.0	-30.0000014	30.0000014								
	28.0	29.0	0.0237	0.0943	0.0238	179.0	165.0	165.0	0	0	1.0	-30.0000014	30.0000014								
	30.0	17.0	0.0	0.0388	0.0	672.0	756.0	756.0	0.96	0.0	1.0	-30.0000014	30.0000014								
	8.0	30.0	0.00431	0.0504	0.514	524.0	580.0	580.0	0	0	1.0	-30.0000014	30.0000014								
	26.0	30.0	0.00799	0.086	0.908	290.0	340.0	340.0	0	0	1.0	-30.0000014	30.0000014								
	17.0	31.0	0.0474	0.1563	0.0399	148.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	29.0	31.0	0.0108	0.0331	0.0083	163.0	146.0	146.0	0	0	1.0	-30.0000014	30.0000014								
	23.0	32.0	0.0317	0.1153	0.1173	162.0	158.0	158.0	0	0	1.0	-30.0000014	30.0000014								
	31.0	32.0	0.0298	0.0985	0.0251	178.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	27.0	32.0	0.0229	0.0755	0.01926	148.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	15.0	33.0	0.038	0.1244	0.03194	122.0	150.0	150.0	0	0	1.0	-30.0000014	30.0000014								
	19.0	34.0	0.0752	0.247	0.0632	125.0	114.0	114.0	0	0	1.0	-30.0000014	30.0000014								
	35.0	36.0	0.00224	0.0102	0.00268	171.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	35.0	37.0	0.011	0.0497	0.01318	174.0	175.0	175.0	0	0	1.0	-30.0000014	30.0000014								
	33.0	37.0	0.0415	0.142	0.0366	145.0	154.0	154.0	0	0	1.0	-30.0000014	30.0000014								
	34.0	36.0	0.00871	0.0268	0.00568	169.0	146.0	146.0	0	0	1.0	-30.0000014	30.0000014								
	34.0	37.0	0.00256	0.0094	0.00984	191.0	159.0	159.0	0	0	1.0	-30.0000014	30.0000014								
	38.0	37.0	0.0	0.0375	0.0	858.0	783.0	783.0	0.935	0.0	1.0	-30.0000014	30.0000014								
	37.0	39.0	0.0321	0.106	0.027	148.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	37.0	40.0	0.0593	0.168	0.042	119.0	140.0	140.0	0	0	1.0	-30.0000014	30.0000014								
	30.0	38.0	0.00464	0.054	0.422	529.0	542.0	542.0	0	0	1.0	-30.0000014	30.0000014								
	39.0	40.0	0.0184	0.0605	0.01552	175.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	40.0	41.0	0.0145	0.0487	0.01222	122.0	152.0	152.0	0	0	1.0	-30.0000014	30.0000014								
	40.0	42.0	0.0555	0.183	0.0466	139.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	41.0	42.0	0.041	0.135	0.0344	159.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	43.0	44.0	0.0608	0.2454	0.06068	134.0	117.0	117.0	0	0	1.0	-30.0000014	30.0000014								
	34.0	43.0	0.0413	0.1681	0.04226	157.0	167.0	167.0	0	0	1.0	-30.0000014	30.0000014								
	44.0	45.0	0.0224	0.0901	0.0224	157.0	166.0	166.0	0	0	1.0	-30.0000014	30.0000014								
	45.0	46.0	0.04	0.1356	0.0332	172.0	153.0	153.0	0	0	1.0	-30.0000014	30.0000014								
	46.0	47.0	0.038	0.127	0.0316	126.0	152.0	152.0	0	0	1.0	-30.0000014	30.0000014								
	46.0	48.0	0.0601	0.189	0.0472	171.0	148.0	148.0	0	0	1.0	-30.0000014	30.0000014								
	47.0	49.0	0.0191	0.0625	0.01604	177.0	150.0	150.0	0	0	1.0	-30.0000014	30.0000014								
	42.0	49.0	0.0715	0.323	0.086	73.0	89.0	89.0	0	0	1.0	-30.0000014	30.0000014								
	42.0	49.0	0.0715	0.323	0.086	96.0	89.0	89.0	0	0	1.0	-30.0000014	30.0000014								
	45.0	49.0	0.0684	0.186	0.0444	151.0	138.0	138.0	0	0	1.0	-30.0000014	30.0000014								
	48.0	49.0	0.0179	0.0505	0.01258	116.0	140.0	140.0	0	0	1.0	-30.0000014	30.0000014								
	49.0	50.0	0.0267	0.0752	0.01874	142.0	140.0	140.0	0	0	1.0	-30.0000014	30.0000014								
	49.0	51.0	0.0486	0.137	0.0342	151.0	140.0	140.0	0	0	1.0	-30.0000014	30.0000014								
	51.0	52.0	0.0203	0.0588	0.01396	137.0	142.0	142.0	0	0	1.0	-30.0000014	30.0000014								
	52.0	53.0	0.0405	0.1635	0.04058	160.0	166.0	166.0	0	0	1.0	-30.0000014	30.0000014								
	53.0	54.0	0.0263	0.122	0.031	161.0	177.0	177.0	0	0	1.0	-30.0000014	30.0000014								
	49.0	54.0	0.073	0.289	0.0738	105.0	99.0	99.0	0	0	1.0	-30.0000014	30.0000014								
	49.0	54.0	0.0869	0.291	0.073	93.0	97.0	97.0	0	0	1.0	-30.0000014	30.0000014								
	54.0	55.0	0.0169	0.0707	0.0202	163.0	169.0	169.0	0	0	1.0	-30.0000014	30.0000014								
	54.0	56.0	0.00275	0.00955	0.00732	177.0	155.0	155.0	0	0	1.0	-30.0000014	30.0000014								
	55.0	56.0	0.00488	0.0151	0.00374	170.0	146.0	146.0	0	0	1.0	-30.0000014	30.0000014								
	56.0	57.0	0.0343	0.0966	0.0242	138.0	140.0	140.0	0	0	1.0	-30.0000014	30.0000014								
	50.0	57.0	0.0474	0.134	0.0332	162.0	140.0	140.0	0	0	1.0	-30.0000014	30.0000014								
	56.0	58.0	0.0343	0.0966	0.0242	148.0	140.0	140.0	0	0	1.0	-30.0000014	30.0000014								
	51.0	58.0	0.0255	0.0719	0.01788	120.0	140.0	140.0	0	0	1.0	-30.0000014	30.0000014								
	54.0	59.0	0.0503	0.2293	0.0598	135.0	125.0	125.0	0	0	1.0	-30.0000014	30.0000014								
	56.0	59.0	0.0825	0.251	0.0569	106.0	112.0	112.0	0	0	1.0	-30.0000014	30.0000014								
	56.0	59.0	0.0803	0.239	0.0536	122.0	117.0	117.0	0	0	1.0	-30.0000014	30.0000014								
	55.0	59.0	0.04739	0.2158	0.05646	131.0	133.0	133.0	0	0	1.0	-30.0000014	30.0000014								
	59.0	60.0	0.0317	0.145	0.0376	172.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	59.0	61.0	0.0328	0.15	0.0388	147.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	60.0	61.0	0.00264	0.0135	0.01456	165.0	186.0	186.0	0	0	1.0	-30.0000014	30.0000014								
	60.0	62.0	0.0123	0.0561	0.01468	165.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	61.0	62.0	0.00824	0.0376	0.0098	160.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	63.0	59.0	0.0	0.0386	0.0	840.0	760.0	760.0	0.96	0.0	1.0	-30.0000014	30.0000014								
	63.0	64.0	0.00172	0.02	0.216	688.0	687.0	687.0	0	0	1.0	-30.0000014	30.0000014								
	64.0	61.0	0.0	0.0268	0.0	1017.0	1095.0	1095.0	0.985	0.0	1.0	-30.0000014	30.0000014								
	38.0	65.0	0.00901	0.0986	1.046	316.0	297.0	297.0	0	0	1.0	-30.0000014	30.0000014								
	64.0	65.0	0.00269	0.0302	0.38	784.0	675.0	675.0	0	0	1.0	-30.0000014	30.0000014								
	49.0	66.0	0.018	0.0919	0.0248	222.0	186.0	186.0	0	0	1.0	-30.0000014	30.0000014								
	49.0	66.0	0.018	0.0919	0.0248	212.0	186.0	186.0	0	0	1.0	-30.0000014	30.0000014								
	62.0	66.0	0.0482	0.218	0.0578	124.0	132.0	132.0	0	0	1.0	-30.0000014	30.0000014								
	62.0	67.0	0.0258	0.117	0.031	173.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	65.0	66.0	0.0	0.037	0.0	661.0	793.0	793.0	0.935	0.0	1.0	-30.0000014	30.0000014								
	66.0	67.0	0.0224	0.1015	0.02682	190.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	65.0	68.0	0.00138	0.016	0.638	787.0	686.0	686.0	0	0	1.0	-30.0000014	30.0000014								
	47.0	69.0	0.0844	0.2778	0.07092	93.0	102.0	102.0	0	0	1.0	-30.0000014	30.0000014								
	49.0	69.0	0.0985	0.324	0.0828	84.0	87.0	87.0	0	0	1.0	-30.0000014	30.0000014								
	68.0	69.0	0.0	0.037	0.0	754.0	793.0	793.0	0.935	0.0	1.0	-30.0000014	30.0000014								
	69.0	70.0	0.03	0.127	0.122	157.0	170.0	170.0	0	0	1.0	-30.0000014	30.0000014								
	24.0	70.0	0.00221	0.4115	0.10198	62.0	72.0	72.0	0	0	1.0	-30.0000014	30.0000014								
	70.0	71.0	0.00882	0.0355	0.00878	141.0	166.0	166.0	0	0	1.0	-30.0000014	30.0000014								
	24.0	72.0	0.0488	0.196	0.0488	167.0	146.0	146.0	0	0	1.0	-30.0000014	30.0000014								
	71.0	72.0	0.0446	0.18	0.04444	163.0	159.0	159.0	0	0	1.0	-30.0000014	30.0000014								
	71.0	73.0	0.00866	0.0454	0.01178	171.0	188.0	188.0	0	0	1.0	-30.0000014	30.0000014								
	70.0	74.0	0.0401	0.1323	0.03368	158.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	70.0	75.0	0.0428	0.141	0.036	127.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	69.0	75.0	0.0405	0.122	0.124	163.0	145.0	145.0	0	0	1.0	-30.0000014	30.0000014								
	74.0	75.0	0.0123	0.0406	0.01034	142.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	76.0	77.0	0.0444	0.148	0.0368	146.0	152.0	152.0	0	0	1.0	-30.0000014	30.0000014								
	69.0	77.0	0.0309	0.101	0.1038	131.0	150.0	150.0	0	0	1.0	-30.0000014	30.0000014								
	75.0	77.0	0.0601	0.1999	0.04978	163.0	141.0	141.0	0	0	1.0	-30.0000014	30.0000014								
	77.0	78.0	0.00376	0.0124	0.01264	152.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	78.0	79.0	0.00546	0.0244	0.00648	157.0	174.0	174.0	0	0	1.0	-30.0000014	30.0000014								
	77.0	80.0	0.017	0.0485	0.0472	124.0	141.0	141.0	0	0	1.0	-30.0000014	30.0000014								
	77.0	80.0	0.0294	0.105	0.0228	177.0	157.0	157.0	0	0	1.0	-30.0000014	30.0000014								
	79.0	80.0	0.0156	0.0704	0.0187	209.0	175.0	175.0	0	0	1.0	-30.0000014	30.0000014								
	68.0	81.0	0.00175	0.0202	0.808	704.0	684.0	684.0	0	0	1.0	-30.0000014	30.0000014								
	81.0	80.0	0.0	0.037	0.0	785.0	793.0	793.0	0.935	0.0	1.0	-30.0000014	30.0000014								
	77.0	82.0	0.0298	0.0853	0.08174	169.0	141.0	141.0	0	0	1.0	-30.0000014	30.0000014								
	82.0	83.0	0.0112	0.03665	0.03796	163.0	150.0	150.0	0	0	1.0	-30.0000014	30.0000014								
	83.0	84.0	0.0625	0.132	0.0258	126.0	122.0	122.0	0	0	1.0	-30.0000014	30.0000014								
	83.0	85.0	0.043	0.148	0.0348	135.0	154.0	154.0	0	0	1.0	-30.0000014	30.0000014								
	84.0	85.0	0.0302	0.0641	0.01234	130.0	122.0	122.0	0	0	1.0	-30.0000014	30.0000014								
	85.0	86.0	0.035	0.123	0.0276	177.0	156.0	156.0	0	0	1.0	-30.0000014	30.0000014								
	86.0	87.0	0.02828	0.2074	0.0445	146.0	141.0	141.0	1.0	0.0	1.0	-30.0000014	30.0000014								
	85.0	88.0	0.02	0.102	0.0276	170.0	186.0	186.0	0	0	1.0	-30.0000014	30.0000014								
	85.0	89.0	0.0239	0.173	0.047	171.0	168.0	168.0	0	0	1.0	-30.0000014	30.0000014								
	88.0	89.0	0.0139	0.0712	0.01934	186.0	186.0	186.0	0	0	1.0	-30.0000014	30.0000014								
	89.0	90.0	0.0518	0.188	0.0528	173.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	89.0	90.0	0.0238	0.0997	0.106	160.0	169.0	169.0	0	0	1.0	-30.0000014	30.0000014								
	90.0	91.0	0.0254	0.0836	0.0214	123.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	89.0	92.0	0.0099	0.0505	0.0548	201.0	186.0	186.0	0	0	1.0	-30.0000014	30.0000014								
	89.0	92.0	0.0393	0.1581	0.0414	176.0	166.0	166.0	0	0	1.0	-30.0000014	30.0000014								
	91.0	92.0	0.0387	0.1272	0.03268	159.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	92.0	93.0	0.0258	0.0848	0.0218	138.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	92.0	94.0	0.0481	0.158	0.0406	135.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	93.0	94.0	0.0223	0.0732	0.01876	152.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	94.0	95.0	0.0132	0.0434	0.0111	149.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	80.0	96.0	0.0356	0.182	0.0494	170.0	159.0	159.0	0	0	1.0	-30.0000014	30.0000014								
	82.0	96.0	0.0162	0.053	0.0544	127.0	150.0	150.0	0	0	1.0	-30.0000014	30.0000014								
	94.0	96.0	0.0269	0.0869	0.023	123.0	149.0	149.0	0	0	1.0	-30.0000014	30.0000014								
	80.0	97.0	0.0183	0.0934	0.0254	211.0	186.0	186.0	0	0	1.0	-30.0000014	30.0000014								
	80.0	98.0	0.0238	0.108	0.0286	163.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	80.0	99.0	0.0454	0.206	0.0546	143.0	140.0	140.0	0	0	1.0	-30.0000014	30.0000014								
	92.0	100.0	0.0648	0.295	0.0472	103.0	98.0	98.0	0	0	1.0	-30.0000014	30.0000014								
	94.0	100.0	0.0178	0.058	0.0604	154.0	150.0	150.0	0	0	1.0	-30.0000014	30.0000014								
	95.0	96.0	0.0171	0.0547	0.01474	160.0	149.0	149.0	0	0	1.0	-30.0000014	30.0000014								
	96.0	97.0	0.0173	0.0885	0.024	200.0	186.0	186.0	0	0	1.0	-30.0000014	30.0000014								
	98.0	100.0	0.0397	0.179	0.0476	180.0	160.0	160.0	0	0	1.0	-30.0000014	30.0000014								
	99.0	100.0	0.018	0.0813	0.0216	168.0	175.0	175.0	0	0	1.0	-30.0000014	30.0000014								
	100.0	101.0	0.0277	0.1262	0.0328	194.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	92.0	102.0	0.0123	0.0559	0.01464	158.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	101.0	102.0	0.0246	0.112	0.0294	164.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	100.0	103.0	0.016	0.0525	0.0536	175.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	100.0	104.0	0.0451	0.204	0.0541	133.0	141.0	141.0	0	0	1.0	-30.0000014	30.0000014								
	103.0	104.0	0.0466	0.1584	0.0407	167.0	153.0	153.0	0	0	1.0	-30.0000014	30.0000014								
	103.0	105.0	0.0535	0.1625	0.0408	145.0	145.0	145.0	0	0	1.0	-30.0000014	30.0000014								
	100.0	106.0	0.0605	0.229	0.062	104.0	124.0	124.0	0	0	1.0	-30.0000014	30.0000014								
	104.0	105.0	0.00994	0.0378	0.00986	145.0	161.0	161.0	0	0	1.0	-30.0000014	30.0000014								
	105.0	106.0	0.014	0.0547	0.01434	156.0	164.0	164.0	0	0	1.0	-30.0000014	30.0000014								
	105.0	107.0	0.053	0.183	0.0472	156.0	154.0	154.0	0	0	1.0	-30.0000014	30.0000014								
	105.0	108.0	0.0261	0.0703	0.01844	150.0	137.0	137.0	0	0	1.0	-30.0000014	30.0000014								
	106.0	107.0	0.053	0.183	0.0472	182.0	154.0	154.0	0	0	1.0	-30.0000014	30.0000014								
	108.0	109.0	0.0105	0.0288	0.0076	149.0	138.0	138.0	0	0	1.0	-30.0000014	30.0000014								
	103.0	110.0	0.03906	0.1813	0.0461	183.0	159.0	159.0	0	0	1.0	-30.0000014	30.0000014								
	109.0	110.0	0.0278	0.0762	0.0202	112.0	138.0	138.0	0	0	1.0	-30.0000014	30.0000014								
	110.0	111.0	0.022	0.0755	0.02	158.0	154.0	154.0	0	0	1.0	-30.0000014	30.0000014								
	110.0	112.0	0.0247	0.064	0.062	128.0	135.0	135.0	0	0	1.0	-30.0000014	30.0000014								
	17.0	113.0	0.00913	0.0301	0.00768	166.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	32.0	113.0	0.0615	0.203	0.0518	164.0	139.0	139.0	0	0	1.0	-30.0000014	30.0000014								
	32.0	114.0	0.0135	0.0612	0.01628	188.0	176.0	176.0	0	0	1.0	-30.0000014	30.0000014								
	27.0	115.0	0.0164	0.0741	0.01972	190.0	175.0	175.0	0	0	1.0	-30.0000014	30.0000014								
	114.0	115.0	0.0023	0.0104	0.00276	171.0	175.0	175.0	0	0	1.0	-30.0000014	30.0000014								
	68.0	116.0	0.00034	0.00405	0.164	6160.0	7218.0	7218.0	1.0	0.0	1.0	-30.0000014	30.0000014								
	12.0	117.0	0.0329	0.14	0.0358	140.0	170.0	170.0	0	0	1.0	-30.0000014	30.0000014								
	75.0	118.0	0.0145	0.0481	0.01198	164.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
	76.0	118.0	0.0164	0.0544	0.01356	150.0	151.0	151.0	0	0	1.0	-30.0000014	30.0000014								
];

%%-----  OPF Data  -----%%
%% cost data
%    1    startup    shutdown    n    x1    y1    ...    xn    yn
%    2    startup    shutdown    n    c(n-1)    ...    c0
mpc.gencost = [
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	24.983420000000002	0.0
	2	0.0	0.0	2	124.581564	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	28.948321	0.0
	2	0.0	0.0	2	22.22098	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	25.993982000000003	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	24.202306	0.0
	2	0.0	0.0	2	16.673942	0.0
	2	0.0	0.0	2	27.277343	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	24.861868	0.0
	2	0.0	0.0	2	16.056042	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	34.781778	0.0
	2	0.0	0.0	2	32.668781	0.0
	2	0.0	0.0	2	25.758442000000002	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	24.600772	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	34.072633	0.0
	2	0.0	0.0	2	24.605102	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	12.61217	0.0
	2	0.0	0.0	2	28.649471	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	35.043401	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
	2	0.0	0.0	2	0.0	0.0
];

%column_names% n_busbars 
mpc.bus_data = {
	3
	3
	2
	2
	2
	2
	2
	2
	1
	2
	1
	1
	2
	2
	2
	3
	2
	2
	2
	4
	1
	2
	2
	2
	2
	2
	2
	2
	2
	2
	2
	2
	2
	2
	2
	1
	2
	2
	3
	2
	2
	2
	2
	2
	2
	3
	2
	2
	2
	2
	1
	3
	2
	1
	1
	2
	1
	2
	2
	2
	2
	3
	2
	2
	2
	2
	2
	2
	2
	2
	3
	3
	2
	1
	2
	2
	1
	2
	2
	2
	2
	3
	2
	2
	2
	2
	2
	3
	2
	2
	2
	2
	3
	3
	2
	2
	4
	2
	2
	2
	2
	2
	4
	2
	1
	2
	3
	3
	2
	2
	2
	2
	2
	1
	2
	4
	2
	1
};

%column_names% cost_produce status cost_change pg_0 RDP- switchable RDP+ 
mpc.gen_data = {
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	2498.342	1	2748.1762000000003	4.68	4.68	0.0	0.0
	12458.1564	0	13703.97204	0	0.0	0.0	0.95
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	2894.8321	0	3184.3153100000004	0	0.0	0.0	2.06
	2222.098	1	2444.3078	5.34	5.34	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	2599.3982	0	2859.33802	0	0.0	0.0	0.14
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	2420.2306	1	2662.25366	0.23	0.23	0.0	0.0
	1667.3942	1	1834.13362	1.88	1.88	0.0	0.0
	2727.7342999999996	0	3000.50773	0	0.0	0.0	0.44
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	2486.1868	1	2734.80548	2.96	2.96	0.0	0.0
	1605.6042000000002	1	1766.1646200000005	2.32	2.32	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	3478.1778000000004	0	3825.9955800000007	0	0.0	0.0	3.72
	3266.8781000000004	0	3593.5659100000007	0	0.0	0.0	6.71
	2575.8442	1	2833.42862	7.589999999999996	7.589999999999996	0.0	5.480000000000004
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	2460.0771999999997	1	2706.08492	5.41	5.41	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	3407.2633000000005	0	3747.989630000001	0	0.0	0.0	0.12
	2460.5101999999997	1	2706.56122	5.58	5.58	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	1261.217	1	1387.3387000000002	6.74	6.74	0.0	0.0
	2864.9471	0	3151.4418100000003	0	0.0	0.0	1.26
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	3504.3401000000003	0	3854.7741100000007	0	0.0	0.0	0.73
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
	0	1	0	0.0	0.0	0.0	0.0
};

mpc.time = 1;

